# GoodWe GW110K-ETR-G10 (110 kW three-phase hybrid inverter)

- id: 6510
- slug: `goodwe-gw110k-etr-g10-110-kw-three-phase-hybrid-inverter`
- sku: `DLK-GOODWE-GW110KETRG10`
- model: GW110K-ETR-G10

## 1. Which BAT-C cabinet is listed for GW110K-ETR-G10?

**Status:** withdrawn
**Review:** withdrawn — No retrieved passage mentions a BAT-C cabinet; the accessory tables list GW208.9-BAT-LCD-G10 and GW261.2-BAT-LCD-G10 instead.

**EN Q:** Which BAT-C cabinet is listed for GW110K-ETR-G10?

The retrieved passages do not list a BAT-C cabinet for the GW110K-ETR-G10. The accessory tables for this model name the battery systems GW208.9-BAT-LCD-G10 and GW261.2-BAT-LCD-G10, each supporting a maximum of 4 clusters in parallel.

**DE Q:** Welcher BAT-C-Schrank wird für GW110K-ETR-G10 gelistet?

Die abgerufenen Passagen nennen keinen BAT-C-Schrank für den GW110K-ETR-G10. Die Zubehörtabellen für dieses Modell führen die Batteriesysteme GW208.9-BAT-LCD-G10 und GW261.2-BAT-LCD-G10 auf, die jeweils maximal 4 parallele Cluster unterstützen.

**Citation:** GoodWe ETR 50–125 kW User Manual (EN) · p.28 · https://de-linker.com/wp-content/uploads/2026/10/GW_ETR-50-125kW_User-Manual-EN_V1.0.pdf

## 2. Is an external STS needed for the ETR backup path?

**Status:** pass
**Review:** pass

**EN Q:** Is an external STS needed for the ETR backup path?

Yes. The inverter can only use the BACK-UP function when paired with STS. The datasheet footnote states that the STS Box or STS Cabinet is needed.

**DE Q:** Ist für den ETR-Notstrompfad ein externer STS nötig?

Ja. Der Wechselrichter kann die BACK-UP-Funktion nur in Verbindung mit einem STS nutzen. Die Fußnote im Datenblatt gibt an, dass die STS-Box oder der STS-Schrank benötigt wird.

**Citation:** GoodWe ETR 50–125 kW User Manual (EN) · p.57 · https://de-linker.com/wp-content/uploads/2026/10/GW_ETR-50-125kW_User-Manual-EN_V1.0.pdf

## 3. Can PV strings operate in the 1000–1100 V band?

**Status:** pass
**Review:** pass

**EN Q:** Can PV strings operate in the 1000–1100 V band?

No. For the GW110K-ETR-G10, when the input voltage ranges from 1000 V to 1100 V, the inverter enters standby mode, and normal operation resumes when the voltage returns to 1000 V.

**DE Q:** Können PV-Strings im Bereich von 1000 bis 1100 V betrieben werden?

Nein. Beim GW110K-ETR-G10 wechselt der Wechselrichter in den Standby-Modus, wenn die Eingangsspannung zwischen 1000 V und 1100 V liegt; bei Rückkehr auf 1000 V wird der Normalbetrieb wieder aufgenommen.

**Citation:** GoodWe ETR Series 80–125 kW Datasheet (EMEA, EN) · p.3 · https://de-linker.com/wp-content/uploads/2026/09/GW_ETR_Datasheet_EMEA-EN_V1.1.pdf
