# GoodWe GW124.99K-ETR-G10 (124.99 kW three-phase hybrid inverter)

- id: 6511
- slug: `goodwe-gw124-99k-etr-g10-124-99-kw-three-phase-hybrid-inverter`
- sku: `DLK-GOODWE-GW12499KETRG10`
- model: GW124.99K-ETR-G10

## 1. Which BAT-C cabinet is listed for GW124.99K-ETR-G10?

**Status:** withdrawn
**Review:** withdrawn — No retrieved passage lists a BAT-C cabinet for the GW124.99K-ETR-G10.

**EN Q:** Which BAT-C cabinet is listed for GW124.99K-ETR-G10?

The retrieved passages do not list a BAT-C cabinet for the GW124.99K-ETR-G10. The compatibility tables in the manual list the inverter model GW124.99K-ETR-G10 with the note "Purchase from GoodWe" and do not name a BAT-C cabinet. The only battery system named in the German table is GW208.9-BAT-LCD-G10, which is not described as a BAT-C cabinet.

**DE Q:** Welchen BAT-C-Schrank listet die Übersicht für GW124.99K-ETR-G10?

Die abgerufenen Passagen listen keinen BAT-C-Schrank für den GW124.99K-ETR-G10. Die Kompatibilitätstabellen im Handbuch führen das Wechselrichtermodell GW124.99K-ETR-G10 mit dem Hinweis „Von GoodWe erhältlich“ und nennen keinen BAT-C-Schrank. Das einzige in der deutschen Tabelle genannte Batteriesystem ist GW208.9-BAT-LCD-G10, das nicht als BAT-C-Schrank beschrieben wird.

**Citation:** GoodWe ETR 50–125 kW User Manual (EN) · p.25 · https://de-linker.com/wp-content/uploads/2026/10/GW_ETR-50-125kW_User-Manual-EN_V1.0.pdf

## 2. Is an external STS needed for the ETR backup path?

**Status:** pass
**Review:** pass

**EN Q:** Is an external STS needed for the ETR backup path?

Yes. The manual states that the inverter can only use the BACK-UP function when paired with STS. The datasheet footnote also states that the STS Box or STS Cabinet is needed. The inverter-to-STS communication cable is shipped with the unit.

**DE Q:** Ist für den ETR-Notstrompfad ein externer STS nötig?

Ja. Das Handbuch gibt an, dass der Wechselrichter die BACK-UP-Funktion nur in Verbindung mit STS nutzen kann. Die Datenblatt-Fußnote gibt ebenfalls an, dass die STS-Box oder der STS-Schrank benötigt wird. Das Kommunikationskabel vom Wechselrichter zum STS wird mit dem Gerät geliefert.

**Citation:** GoodWe ETR 50–125 kW User Manual (EN) · p.57 · https://de-linker.com/wp-content/uploads/2026/10/GW_ETR-50-125kW_User-Manual-EN_V1.0.pdf

## 3. Can PV strings operate in the 1000–1100 V band?

**Status:** pass
**Review:** pass

**EN Q:** Can PV strings operate in the 1000–1100 V band?

No. For the GW124.99K-ETR-G10, when the input voltage ranges from 1000 V to 1100 V, the inverter enters standby mode. The voltage must return to 1000 V for the inverter to enter the normal operation state.

**DE Q:** Können PV-Strings im Bereich von 1000 bis 1100 V betrieben werden?

Nein. Beim GW124.99K-ETR-G10 wechselt der Wechselrichter in den Standby-Modus, wenn die Eingangsspannung zwischen 1000 V und 1100 V liegt. Bei Rückkehr auf 1000 V wird der Normalbetrieb wieder aufgenommen.

**Citation:** GoodWe ETR Series 80–125 kW Datasheet (EMEA, EN) · p.3 · https://de-linker.com/wp-content/uploads/2026/09/GW_ETR_Datasheet_EMEA-EN_V1.1.pdf
