# GoodWe GW80K-ETR-G10 (80 kW three-phase hybrid inverter)

- id: 6507
- slug: `goodwe-gw80k-etr-g10-80-kw-three-phase-hybrid-inverter`
- sku: `DLK-GOODWE-GW80KETRG10`
- model: GW80K-ETR-G10

## 1. Which BAT-C cabinet is listed for GW80K-ETR-G10?

**Status:** pass
**Review:** pass

**EN Q:** Which BAT-C cabinet is listed for GW80K-ETR-G10?

The datasheet lists the GoodWe BAT-C 261kWh battery system as compatible with the ETR series, which includes the GW80K-ETR-G10.

**DE Q:** Welcher BAT-C-Schrank ist für GW80K-ETR-G10 gelistet?

Das Datenblatt listet das GoodWe BAT-C 261kWh-Batteriesystem als kompatibel mit der ETR-Serie, zu der auch der GW80K-ETR-G10 gehört.

**Citation:** GoodWe ETR Series 80–125 kW Datasheet (EMEA, EN) · p.1 · https://de-linker.com/wp-content/uploads/2026/09/GW_ETR_Datasheet_EMEA-EN_V1.1.pdf

## 2. Is an external STS needed for the ETR backup path?

**Status:** pass
**Review:** pass

**EN Q:** Is an external STS needed for the ETR backup path?

Yes, the inverter can only use the BACK-UP function when paired with an STS.

**DE Q:** Ist für den ETR-Notstrompfad ein externer STS nötig?

Ja, der Wechselrichter kann die BACK-UP-Funktion nur in Verbindung mit einem STS nutzen.

**Citation:** GoodWe ETR 50–125 kW User Manual (EN) · p.57 · https://de-linker.com/wp-content/uploads/2026/10/GW_ETR-50-125kW_User-Manual-EN_V1.0.pdf

## 3. Can PV strings operate in the 1000–1100 V band?

**Status:** pass
**Review:** pass

**EN Q:** Can PV strings operate in the 1000–1100 V band?

No, for the GW80K-ETR-G10, when the input voltage ranges from 1000V to 1100V, the inverter will enter standby mode, and the voltage returns to 1000V to enter the normal operation state.

**DE Q:** Können PV-Strings im Bereich von 1000 bis 1100 V betrieben werden?

Nein, für den GW80K-ETR-G10 wechselt der Wechselrichter in den Standby-Modus, wenn die Eingangsspannung zwischen 1000V und 1100V liegt; bei Rückkehr auf 1000 V wird der Normalbetrieb wieder aufgenommen.

**Citation:** GoodWe ETR Series 80–125 kW Datasheet (EMEA, EN) · p.3 · https://de-linker.com/wp-content/uploads/2026/09/GW_ETR_Datasheet_EMEA-EN_V1.1.pdf
